<!DOCTYPE html>
<!-- Copyright 2026 Florian Finder -->
<!-- PVE-UPS user manual (English) — self-contained, offline-capable HTML file.
     Can be opened directly (file://) or via the ?-icon in the web UI.
     Styling is deliberately INLINE (theme variables copied from style.css) so the file
     works standalone. On UI changes keep theme/changelog in sync here AND in
     handbuch.html (German edition); the anchor ids of both files must stay identical
     (deep links from the web UI). -->
<html lang="en" data-theme="auto">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>PVE-UPS — User Manual</title>
  <style>
    /* ---- Theme (copied from app/web/style.css) ---- */
    :root {
      --bg: #0b1220; --surface: #131c2b; --surface-2: #1b2536;
      --border: #283449; --border-strong: #3a4866;
      --text: #e6edf6; --text-muted: #97a4b8; --text-faint: #6b7890;
      --shadow: 0 1px 2px rgba(0,0,0,.35), 0 12px 28px -16px rgba(0,0,0,.6);
      --ok: #34d399;   --ok-soft: rgba(52,211,153,.14);  --ok-bd: rgba(52,211,153,.38);
      --warn: #fbbf24; --warn-soft: rgba(251,191,36,.14); --warn-bd: rgba(251,191,36,.38);
      --crit: #f87171; --crit-soft: rgba(248,113,113,.15); --crit-bd: rgba(248,113,113,.4);
      --info: #60a5fa; --info-soft: rgba(96,165,250,.14); --info-bd: rgba(96,165,250,.38);
      --r-sm: 6px; --r: 10px; --r-lg: 14px; --r-pill: 999px; --maxw: 1120px;
    }
    :root[data-theme="light"] {
      --bg: #f4f6fb; --surface: #ffffff; --surface-2: #f1f4f9;
      --border: #e1e7f0; --border-strong: #c6d0e0;
      --text: #16202e; --text-muted: #57637a; --text-faint: #8893a6;
      --shadow: 0 1px 2px rgba(16,24,40,.06), 0 14px 28px -18px rgba(16,24,40,.22);
      --ok: #059669;   --ok-soft: rgba(5,150,105,.12);  --ok-bd: rgba(5,150,105,.32);
      --warn: #b45309; --warn-soft: rgba(217,119,6,.14); --warn-bd: rgba(217,119,6,.32);
      --crit: #dc2626; --crit-soft: rgba(220,38,38,.1);  --crit-bd: rgba(220,38,38,.3);
      --info: #2563eb; --info-soft: rgba(37,99,235,.1);  --info-bd: rgba(37,99,235,.3);
    }
    @media (prefers-color-scheme: light) {
      :root[data-theme="auto"] {
        --bg: #f4f6fb; --surface: #ffffff; --surface-2: #f1f4f9;
        --border: #e1e7f0; --border-strong: #c6d0e0;
        --text: #16202e; --text-muted: #57637a; --text-faint: #8893a6;
        --shadow: 0 1px 2px rgba(16,24,40,.06), 0 14px 28px -18px rgba(16,24,40,.22);
        --ok: #059669;   --ok-soft: rgba(5,150,105,.12);  --ok-bd: rgba(5,150,105,.32);
        --warn: #b45309; --warn-soft: rgba(217,119,6,.14); --warn-bd: rgba(217,119,6,.32);
        --crit: #dc2626; --crit-soft: rgba(220,38,38,.1);  --crit-bd: rgba(220,38,38,.3);
        --info: #2563eb; --info-soft: rgba(37,99,235,.1);  --info-bd: rgba(37,99,235,.3);
      }
    }

    /* ---- Base ---- */
    * { box-sizing: border-box; }
    body {
      margin: 0;
      font-family: system-ui, -apple-system, "Segoe UI", Roboto, sans-serif;
      background: var(--bg); color: var(--text);
      font-size: 14px; line-height: 1.6; -webkit-font-smoothing: antialiased;
    }
    a { color: var(--info); }
    code {
      background: var(--surface-2); color: var(--text);
      padding: 1px 6px; border-radius: var(--r-sm); font-size: .92em;
      border: 1px solid var(--border);
    }
    pre {
      background: var(--surface-2); border: 1px solid var(--border);
      border-radius: var(--r); padding: 12px 14px; overflow-x: auto; font-size: 12.5px;
      line-height: 1.5;
    }
    pre code { background: none; border: none; padding: 0; }
    .muted { color: var(--text-muted); }

    /* ---- Topbar (like the web UI) ---- */
    .topbar {
      position: sticky; top: 0; z-index: 20;
      display: flex; align-items: center; gap: 14px;
      padding: 10px 20px; background: var(--surface);
      border-bottom: 1px solid var(--border); flex-wrap: wrap;
    }
    .brand { display: flex; align-items: center; gap: 9px; font-weight: 700; letter-spacing: .2px; }
    .brand .mark { width: 24px; height: 24px; color: var(--text); }
    .brand .sub { font-size: 12px; font-weight: 500; color: var(--text-faint); }
    .spacer { flex: 1 1 auto; }
    .icon { width: 18px; height: 18px; flex: 0 0 auto; fill: none; stroke: currentColor;
            stroke-width: 2; stroke-linecap: round; stroke-linejoin: round; }
    .icon-lg { width: 22px; height: 22px; }
    .btn {
      display: inline-flex; align-items: center; gap: 8px; text-decoration: none;
      background: transparent; color: var(--text);
      border: 1px solid var(--border); border-radius: var(--r-sm);
      padding: 6px 12px; font-size: 13px; font-weight: 550; cursor: pointer;
      transition: background .12s, border-color .12s;
    }
    .btn:hover { background: var(--surface-2); border-color: var(--border-strong); }

    /* ---- Layout: TOC + content ---- */
    .wrap {
      max-width: var(--maxw); margin: 22px auto 40px; padding: 0 18px;
      display: grid; grid-template-columns: 230px 1fr; gap: 28px; align-items: start;
    }
    nav.toc {
      position: sticky; top: 70px; align-self: start;
      background: var(--surface); border: 1px solid var(--border);
      border-radius: var(--r-lg); padding: 14px; box-shadow: var(--shadow);
      font-size: 13px;
    }
    nav.toc h2 { margin: 0 0 8px; font-size: 11px; text-transform: uppercase;
                 letter-spacing: .5px; color: var(--text-faint); }
    nav.toc ol { list-style: none; margin: 0; padding: 0; counter-reset: toc; }
    nav.toc li { counter-increment: toc; margin: 2px 0; }
    nav.toc a { display: block; padding: 5px 8px; border-radius: var(--r-sm);
                color: var(--text-muted); text-decoration: none; }
    nav.toc a::before { content: counter(toc) ". "; color: var(--text-faint); }
    nav.toc a:hover { background: var(--surface-2); color: var(--text); }

    main { min-width: 0; }
    .card {
      background: var(--surface); border: 1px solid var(--border); border-radius: var(--r-lg);
      padding: 22px 24px; margin-bottom: 18px; box-shadow: var(--shadow);
    }
    .card.intro { background: var(--surface-2); }
    h1 { font-size: 22px; margin: 0 0 6px; }
    h2.sec { font-size: 17px; margin: 0 0 14px; display: flex; align-items: baseline; gap: 10px; }
    h2.sec .n {
      display: inline-grid; place-items: center; min-width: 24px; height: 24px;
      border-radius: 7px; background: var(--surface-2); border: 1px solid var(--border);
      font-size: 12px; color: var(--text-muted); font-weight: 700;
    }
    h3 { font-size: 14px; margin: 18px 0 8px; }
    p { margin: 8px 0; }
    ul, ol.steps { margin: 8px 0; padding-left: 22px; }
    li { margin: 4px 0; }

    table { width: 100%; border-collapse: collapse; font-size: 13px; margin: 10px 0; }
    th, td { text-align: left; padding: 8px 10px; border-bottom: 1px solid var(--border);
             vertical-align: top; }
    thead th { color: var(--text-muted); font-weight: 600; font-size: 12px;
               border-bottom: 1px solid var(--border-strong); }
    tbody tr:last-child td { border-bottom: none; }

    .pill { display: inline-flex; align-items: center; gap: 6px; padding: 2px 9px;
            border-radius: var(--r-pill); font-size: 12px; font-weight: 650;
            border: 1px solid var(--border); background: var(--surface-2); color: var(--text-muted); }
    .pill.ok   { color: var(--ok);   background: var(--ok-soft);   border-color: var(--ok-bd); }
    .pill.warn { color: var(--warn); background: var(--warn-soft); border-color: var(--warn-bd); }
    .pill.crit { color: var(--crit); background: var(--crit-soft); border-color: var(--crit-bd); }

    .callout { display: flex; gap: 10px; padding: 12px 14px; border-radius: var(--r);
               margin: 14px 0; font-size: 13px; border: 1px solid var(--border);
               background: var(--surface-2); }
    .callout.info { color: var(--info); background: var(--info-soft); border-color: var(--info-bd); }
    .callout.warn { color: var(--warn); background: var(--warn-soft); border-color: var(--warn-bd); }
    .callout b { color: inherit; }

    .cl-ver { font-weight: 700; margin: 16px 0 4px; }
    .cl-ver .date { font-weight: 500; color: var(--text-faint); font-size: 12px; margin-left: 8px; }

    footer { max-width: var(--maxw); margin: 24px auto 36px; padding: 0 18px;
             color: var(--text-faint); font-size: 12px; text-align: center; }

    @media (max-width: 820px) {
      .wrap { grid-template-columns: 1fr; }
      nav.toc { position: static; }
    }
  </style>
</head>
<body>
  <header class="topbar">
    <span class="brand">
      <svg class="mark icon-lg" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2 4 5v6c0 5 3.4 8.5 8 11 4.6-2.5 8-6 8-11V5l-8-3z"/></svg>
      PVE-UPS <span class="sub">User Manual · v3.3.0</span>
    </span>
    <span class="spacer"></span>
    <a class="btn" href="https://github.com/ffind-dev/pve-ups" target="_blank"
       rel="noopener" title="Project on GitHub">
      <svg class="icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M9 19c-5 1.5-5-2.5-7-3m14 6v-3.9a3.4 3.4 0 0 0-.9-2.6c3-.3 6.2-1.5 6.2-6.7A5.2 5.2 0 0 0 20 5.3a4.9 4.9 0 0 0-.1-3.6s-1.1-.3-3.6 1.4a12.3 12.3 0 0 0-6.6 0C7.2 1.4 6.1 1.7 6.1 1.7A4.9 4.9 0 0 0 6 5.3 5.2 5.2 0 0 0 4.6 8.8c0 5.2 3.2 6.4 6.2 6.7a3.4 3.4 0 0 0-.9 2.6V22"/></svg>
      <span>GitHub</span>
    </a>
    <button id="themeBtn" class="btn" type="button" title="Toggle theme">
      <svg class="icon" viewBox="0 0 24 24"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>
      <span id="themeLbl">Auto</span>
    </button>
  </header>

  <div class="wrap">
    <nav class="toc">
      <h2>Contents</h2>
      <ol>
        <li><a href="#was">What is PVE-UPS?</a></li>
        <li><a href="#voraussetzungen">Requirements</a></li>
        <li><a href="#installation">Installation &amp; setup</a></li>
        <li><a href="#token">Shutdown target API tokens</a></li>
        <li><a href="#snmp">UPS sources</a></li>
        <li><a href="#logik">How it works &amp; logic</a></li>
        <li><a href="#failsafe">Fail-safe &amp; edge cases</a></li>
        <li><a href="#ausloeser">Triggers &amp; thresholds</a></li>
        <li><a href="#monitoring">Monitoring / REST</a></li>
        <li><a href="#updates">Updates &amp; operation</a></li>
        <li><a href="#faq">Troubleshooting</a></li>
        <li><a href="#changelog">Changelog</a></li>
      </ol>
    </nav>

    <main>
      <div class="card intro">
        <h1>PVE-UPS — User Manual</h1>
        <p class="muted">A lean UPS shutdown appliance for Proxmox VE and Proxmox Backup Server: it monitors one or
        more UPS devices — via SNMP or through a NUT server — and, on a power outage, shuts
        down the assigned shutdown targets in an orderly fashion, without hand-written
        configuration files anywhere. This manual is aimed at technically minded
        administrators who are new to the product.</p>
      </div>

      <section class="card" id="was">
        <h2 class="sec"><span class="n">1</span> What is PVE-UPS?</h2>
        <p>PVE-UPS replaces classic, vendor-locked UPS shutdown appliances (such as APC
        PowerChute Network Shutdown) for Proxmox environments. The software runs as a
        single, resource-friendly <b>unprivileged LXC</b> (~256&nbsp;MB RAM) and needs
        nothing but one installer script.</p>
        <h3>Core features</h3>
        <ul>
          <li>Monitoring of <b>one or more UPS devices</b> — with an SNMP network card
          (standard RFC&nbsp;1628 <i>or</i> a vendor MIB such as APC PowerNet,
          <b>SNMP v1/v2c/v3</b>, pure-Python implementation) or through a <b>NUT server</b>,
          which is how USB and serial UPS devices are read.</li>
          <li>Orderly shutdown through a <b>Proxmox VE or PBS API token</b> (the platform's
          power-management privilege) — no root SSH required.</li>
          <li><b>Host↔UPS mapping</b> with per-host logic (AND/OR) for redundant power
          supplies or split load, including a feed diagram in the web UI.</li>
          <li>Complete setup through a <b>web wizard</b> with test buttons.</li>
          <li>Web UI in <b>English and German</b> — picked automatically from the browser
          language.</li>
          <li><b>Fail-safe:</b> losing contact with the UPS raises an alarm by default, it
          never shuts anything down.</li>
          <li><b>Dry-run mode</b> for a risk-free commissioning.</li>
          <li>Read-only <b>REST/JSON status</b> for monitoring (<code>/api/status</code>,
          <code>/api/health</code>).</li>
        </ul>
      </section>

      <section class="card" id="voraussetzungen">
        <h2 class="sec"><span class="n">2</span> Requirements</h2>
        <ul>
          <li>A <b>Proxmox VE</b> host (standalone — no cluster/HA-manager interaction) that
          can run the LXC. Typically one of the hosts to be protected.</li>
          <li>One or more UPS devices, reachable in one of two ways:
            <ul>
              <li>with an <b>SNMP network card</b> exposing the standard
              <b>RFC 1628 UPS MIB</b> (vendor-independent) or a supported <b>vendor MIB</b> —
              APC PowerNet, which also covers APC cards without RFC 1628 (see
              <a href="#snmp">section 5</a>), or</li>
              <li>attached by <b>USB or serial cable</b> to a machine that runs a
              <b>NUT server</b> (<code>upsd</code>) — see section 5.</li>
            </ul>
          </li>
          <li>Network connectivity between the appliance and the UPS source (read access is
          enough: UDP 161 for SNMP, TCP 3493 for NUT) and to the selected shutdown target
          APIs (HTTPS, normally port 8006 for PVE and 8007 for PBS).</li>
        </ul>
      </section>

      <section class="card" id="installation">
        <h2 class="sec"><span class="n">3</span> Installation &amp; setup</h2>
        <p>Install directly from the <b>Proxmox node shell</b> (web UI → node →
        <code>&gt;_ Shell</code>, as root). The script downloads the latest release package
        from GitHub, unpacks it and creates the LXC:</p>
<pre><code>bash -c "$(curl -fsSL https://github.com/ffind-dev/pve-ups/releases/latest/download/install.sh)"
# e.g. with a static IP:
curl -fsSL https://github.com/ffind-dev/pve-ups/releases/latest/download/install.sh | bash -s -- \
  --ctid 950 --ip 10.0.0.50/24 --gateway 10.0.0.1 --hostname pve-usv</code></pre>
        <p>Then open the web UI at <code>http://&lt;container-ip&gt;:8080</code> and walk
        through the wizard:</p>
        <ol class="steps">
          <li>Set the UI password.</li>
          <li>Add the <b>UPS devices</b> (source, address, credentials — see section 5) and
          verify each one with “Test UPS”.</li>
          <li>Add the <b>shutdown targets</b> (API token, see section 4) and use “Test”.
          Define which UPS devices feed each host and with which logic (AND/OR).</li>
          <li>Set the <b>thresholds</b> or keep the defaults.</li>
          <li>Optionally configure the <b>notification webhook</b> (HTTP POST to a
          ticket/chat/monitoring system).</li>
        </ol>
        <div class="callout info">
          <span>While <b>dry-run</b> is active nothing is shut down — ideal for testing.
          Only once everything checks out, disable dry-run (mode “ARMED”).</span>
        </div>
        <div class="callout warn">
          <span>If the LXC runs on one of the protected hosts, mark that host as
          <b>“This host”</b> in the host list — it is then guaranteed to shut down last.</span>
        </div>
      </section>

      <section class="card" id="token">
        <h2 class="sec"><span class="n">4</span> Creating API tokens for shutdown targets</h2>
        <p>Each target needs a dedicated user and API token with only the required
        power-management privilege. For Proxmox VE, create them once per host:</p>
<pre><code>pveum user add ups@pve
pveum role add UpsShutdown -privs "Sys.PowerMgmt"
pveum acl modify /nodes -user ups@pve -role UpsShutdown
pveum user token add ups@pve shutdown --privsep 0</code></pre>
        <p>The last command prints the <b>token ID</b> (<code>ups@pve!shutdown</code>) and
        the <b>secret</b>. Enter both in a wizard entry whose platform is “Proxmox VE”,
        with API URL <code>https://&lt;host-ip&gt;:8006</code>, and verify with “Test”. The
        token can be revoked at any time and replaces root SSH access.</p>
        <h3>Proxmox Backup Server</h3>
        <p>Create a dedicated PBS user and API token, then grant the token only
        <code>Sys.PowerManagement</code> at <code>/system/status</code>. PBS normally uses
        <code>https://&lt;host-ip&gt;:8007</code>; its API node name is normally
        <code>localhost</code>. Select “Proxmox Backup Server” in the wizard and enter
        <code>localhost</code>, the URL, token ID and secret. The token ID still
        has the <code>user@realm!tokenname</code> shape, but PBS authentication uses
        <code>PBSAPIToken=TOKENID:TOKENSECRET</code>; PVE-UPS selects that format for you.</p>
        <p>Use the existing shutdown order to place workload nodes before PBS and PBS
        before the appliance host. The current target client sends the orderly shutdown
        command; it does not inspect or drain active backup jobs.</p>
      </section>

      <section class="card" id="snmp">
        <h2 class="sec"><span class="n">5</span> UPS sources</h2>
        <p>Every UPS entry in the wizard has a <b>“Read via”</b> selector. Both sources can
        be mixed freely in one instance, and everything after this point — thresholds, host
        mapping, fail-safe rules — is identical for either.</p>

        <h3>SNMP (UPS with a network card)</h3>
        <p>In the web interface of the UPS network card (usually under <i>Network → SNMPv1</i>
        or <i>SNMPv3</i>), enable access and grant the appliance IP <b>read access</b>. Nothing
        is ever written. Default port 161/UDP.</p>

        <h3>Which MIB is read</h3>
        <p>Every SNMP UPS has a <b>MIB</b> setting. It decides which set of objects is asked
        for — the values themselves, the thresholds and everything downstream are the same
        either way.</p>
        <ul>
          <li><b>Automatic</b> (default, and the right answer for almost every device): the
          standard <b>RFC 1628</b> is read, and the UPS is switched to a vendor MIB as soon
          as it answers there. Detection costs no extra query, and a firmware update that
          adds RFC 1628 later is picked up on its own.</li>
          <li><b>RFC 1628 (standard)</b>: the vendor-independent UPS MIB, nothing else.</li>
          <li><b>APC PowerNet</b>: the MIB of APC/Schneider network management cards.</li>
        </ul>
        <p>A vendor MIB matters for APC in particular. Schneider supports RFC 1628 only on
        <b>Network Management Card 2</b> (AP9630/AP9631/AP9635) from firmware
        <code>sumx</code>/<code>sy</code> <b>v5.1.7</b> on; the older <b>NMC1</b> cards
        (AP9617/AP9618/AP9619) speak PowerNet only and cannot be read through the standard at
        all. On cards that do support both, PowerNet is still the better source: it reports
        the remaining runtime in hundredths of a second rather than whole minutes, and it
        reports a <b>self-test</b> as its own state — RFC 1628 cannot tell a self-test apart
        from a real outage.</p>
        <p>Set the MIB explicitly only to force one, for instance to pin a device to the
        standard while comparing readings.</p>

        <h3>NUT server (USB and serial UPS devices)</h3>
        <p>A UPS without a network card is reached through
        <a href="https://networkupstools.org/" target="_blank" rel="noopener">Network UPS
        Tools</a>: whichever machine the UPS is plugged into runs <code>upsd</code>, and
        PVE-UPS reads from it over TCP&nbsp;3493. Very often such a server already exists —
        Synology and QNAP NAS boxes have a “UPS server” checkbox, as do TrueNAS and
        OPNsense; otherwise a Raspberry Pi or a Proxmox host with the <code>nut-server</code>
        package will do.</p>
        <p>Three fields are needed: the <b>host</b> running upsd, the <b>UPS name</b> as
        configured in its <code>ups.conf</code> (<code>upsc -l &lt;host&gt;</code> lists the
        available names), and optionally a <b>user name and password</b> — a default upsd
        allows reading variables without either.</p>
        <div class="callout info">
          <span>PVE-UPS is a strictly <b>read-only</b> NUT client: it only ever asks for the
          variable list, never sends a command, and never runs <code>upsmon</code>. NUT acts
          as the device driver; the thresholds, the host policy and the shutdown decision
          stay in this appliance. There is nothing to configure on the protected hosts.</span>
        </div>
        <div class="callout warn">
          <span>The NUT protocol is unencrypted. Use it inside a trusted network. If upsd
          runs on a machine that PVE-UPS itself shuts down, make sure that host is the one
          marked <b>“This host”</b> or has the highest shutdown order — otherwise the data
          source disappears mid-outage. The on-battery countdown does keep running in that
          case (see section 7), but a still-reachable source is better.</span>
        </div>

        <h3>Reading the test result</h3>
        <p>Below the result line, <b>“Test UPS”</b> offers <b>Details per object</b> — every
        object queried individually, with its value or the reason it is missing. It unfolds
        on its own whenever something is wrong, which separates the cases that otherwise
        look identical:</p>
        <ul>
          <li><b>Nothing answers</b> (every line an error): address, port or credentials are
          wrong, or a firewall blocks UDP&nbsp;161 (SNMP) / TCP&nbsp;3493 (NUT). For NUT,
          also check that upsd's <code>LISTEN</code> directive covers this host — by default
          it only listens on localhost.</li>
          <li><b>Some objects answer, others say <code>noSuchObject</code> /
          <code>noSuchInstance</code></b> (SNMP) or <b>“not provided by this driver”</b>
          (NUT): the device simply does not publish those values. Whenever that affects a
          trigger, the test says so in plain words above the table — for example a driver
          without <code>battery.runtime</code> makes the “Runtime below (min)” threshold
          permanently ineffective. Use the “On battery longer than (s)” timer instead: it
          runs on the appliance's own clock and always works.</li>
          <li><b><code>noSuchName</code> under SNMPv1</b>: the object is missing <i>and</i>
          v1 aborts a multi-object query as soon as one object is absent — the regular poll
          then fails completely even though the other values are readable. Switch the UPS to
          <b>v2c</b> if it supports it.</li>
          <li><b>Every RFC 1628 object missing, every vendor object answering</b>: normal on
          an APC card without RFC 1628 support. In <b>Automatic</b> mode both MIBs are listed,
          the one actually in use comes first, and the line above the table names it. Nothing
          needs changing — the counted objects and the trigger warnings always refer to the
          MIB being used, not to the one that lost.</li>
          <li><b>“stale data”</b> (NUT): upsd answers, but its driver has lost contact with
          the UPS. The values it still serves are old, so PVE-UPS treats the UPS as
          unreachable — an alarm, never a shutdown. Restart the NUT driver on that machine.</li>
        </ul>
      </section>

      <section class="card" id="logik">
        <h2 class="sec"><span class="n">6</span> How it works &amp; logic</h2>
        <p>The engine polls all UPS devices in parallel and evaluates <b>each UPS
        independently</b>. Per UPS there is a simple state sequence:</p>
        <p>
          <span class="pill ok">ONLINE</span> on mains &nbsp;→&nbsp;
          <span class="pill warn">ON_BATTERY</span> power outage, UPS on battery &nbsp;→&nbsp;
          <span class="pill crit">triggered</span> as soon as a threshold fires
        </p>
        <h3>Which host shuts down?</h3>
        <p>That is decided by each host's mapping to its UPS devices and its logic:</p>
        <ul>
          <li><b>AND</b> (<code>ups_policy = all</code>, default): the host only shuts down
          once <i>all</i> of its assigned UPS devices have triggered — exactly the behaviour
          for servers with <b>redundant power supplies</b> (one UPS per feed). As long as one
          UPS still delivers power, the host stays up.</li>
          <li><b>OR</b> (<code>ups_policy = any</code>): the host shuts down as soon as
          <i>one</i> assigned UPS triggers — for split, non-redundant load.</li>
        </ul>
        <p>Multiple due hosts are shut down <b>in order</b>. The host carrying the appliance
        itself (<code>this_host</code>) always goes <b>last</b>, so it can still shut down
        the others. Tip: attach the appliance host to <i>all</i> UPS devices so it reliably
        becomes due last.</p>
        <p>If a required UPS recovers (mains returns), a shutdown that has not been executed
        yet is <b>aborted</b> and the state is reset.</p>
      </section>

      <section class="card" id="failsafe">
        <h2 class="sec"><span class="n">7</span> Fail-safe &amp; edge cases</h2>
        <p>Guiding principle: a <b>lost SNMP connection is not a confirmed power outage</b> —
        the UPS may just be briefly unresponsive, or a switch in between is down. By default
        a communication loss therefore raises <b>only an alarm</b>, no shutdown. Two optional
        settings refine this:</p>
        <ul>
          <li><b>Continue the shutdown on loss</b> (default on): if contact with the UPS is
          lost <i>after</i> on-battery operation was already confirmed, a started on-battery
          countdown keeps running on the local clock and fires when it expires. Only this
          time-based trigger survives the “blind” state (runtime and charge are unreadable
          then). If a trigger (e.g. battery-low or the charge threshold) had already
          fired <b>before the connection dropped</b>, it stays latched and is not downgraded
          to the time countdown. Both the countdown and the triggered state also survive a
          <b>service restart</b>: they are persisted to disk and restored on start
          (max. 24&nbsp;h old).</li>
          <li><b>Shutdown after X minutes of pure loss</b> (default off): treats a pure
          communication loss (without previously confirmed battery operation) as an outage
          after X minutes. A deliberate opt-in for environments where a prolonged loss of
          contact counts as critical.</li>
        </ul>
        <h3>Case overview</h3>
        <table>
          <thead><tr><th>Situation</th><th>Behaviour</th></tr></thead>
          <tbody>
            <tr><td>On mains, all good</td><td>nothing (shows “On mains”)</td></tr>
            <tr><td>On battery, a trigger fires</td><td>shutdown (hosts in order, own host last)</td></tr>
            <tr><td>Contact lost while on mains</td><td>alarm only, <b>no</b> shutdown</td></tr>
            <tr><td>Contact lost during a running battery countdown</td><td>countdown continues, shutdown when it expires</td></tr>
            <tr><td>Contact lost after an already fired trigger</td><td>trigger stays latched (no downgrade)</td></tr>
            <tr><td>Pure loss of contact with the opt-in active</td><td>shutdown once the threshold expires</td></tr>
            <tr><td>NUT server answers with stale data</td><td>counts as unreachable (alarm), never as “on mains”</td></tr>
            <tr><td>Dry-run active</td><td>trigger is detected + logged, nothing is shut down</td></tr>
            <tr><td>Mains returns</td><td>state is reset</td></tr>
          </tbody>
        </table>
      </section>

      <section class="card" id="ausloeser">
        <h2 class="sec"><span class="n">8</span> Triggers &amp; thresholds</h2>
        <p><b>One</b> matching condition is enough. All values can be changed in the wizard
        (empty field = condition off); thresholds are set globally and can be overridden per
        UPS.</p>
        <table>
          <thead><tr><th>Condition</th><th>Default</th></tr></thead>
          <tbody>
            <tr><td>On battery longer than</td><td>600 s</td></tr>
            <tr><td>Runtime below</td><td>10 min</td></tr>
            <tr><td>Charge below</td><td>30 %</td></tr>
            <tr><td>UPS reports <code>battery low/depleted</code></td><td>on</td></tr>
          </tbody>
        </table>
        <p class="muted">Poll interval: 30 s on mains, 8 s on battery.</p>
        <p>Battery-low, runtime and charge thresholds fire <b>immediately</b> —
        independent of the time countdown. The countdown shown on the dashboard refers
        exclusively to the "on battery longer than" condition and disappears as soon as
        the UPS has triggered. Whether a host then shuts down right away is decided by its
        AND/OR logic (see <a href="#logik">How it works &amp; logic</a>): with AND it
        waits until <i>all</i> of its feeding UPS devices have triggered.</p>
      </section>

      <section class="card" id="monitoring">
        <h2 class="sec"><span class="n">9</span> Monitoring / REST</h2>
        <p>Two read-only endpoints are available <b>without authentication and without
        secrets</b>:</p>
        <ul>
          <li><code>GET /api/status</code> — the complete state: appliance, all UPS devices,
          hosts, shutdown status, plus the events of the last 48 h including a severity
          summary.</li>
          <li><code>GET /api/health</code> — <code>200</code> when the engine is running
          (with version and UPS reachability), otherwise <code>503</code>. Ideal for uptime
          checks.</li>
        </ul>
<pre><code>curl http://&lt;container-ip&gt;:8080/api/status | jq
# only critical events of the last 48 h:
curl -s http://&lt;container-ip&gt;:8080/api/status \
  | jq '.events[] | select(.severity=="critical")'</code></pre>
        <p class="muted">All modifying endpoints (saving the wizard, test shutdown) are
        password-protected.</p>
        <div class="callout info">
          <span>The event log, webhook messages and API messages are uniformly
          <b>English</b> — regardless of the selected UI language. This keeps analysis and
          monitoring consistent across installations.</span>
        </div>
      </section>

      <section class="card" id="updates">
        <h2 class="sec"><span class="n">10</span> Updates &amp; operation</h2>
        <p>Updates can be uploaded directly in the web UI; a slim, privileged companion
        service applies them (the app itself stays unprivileged). After the upload, the
        update is typically applied within a few seconds. The web UI also lets you
        export/import the configuration, set the NTP server and timezone, and view/clear
        the event log.</p>
        <p class="muted">Note: the timezone (System section, e.g. <code>Europe/Berlin</code>)
        should be set, otherwise the container runs in UTC. The <b>self-test start time</b>
        is interpreted in this local time; after setting the timezone the service restarts
        briefly.</p>
        <h3>Self-test of shutdown target connections</h3>
        <p>The appliance checks on its own whether each target's API token and
        power-management privilege still work — so an expired or revoked credential
        surfaces long before an outage needs it. Two settings in the
        <i>System</i> section control it: a <b>start time</b> (full hour) and an
        <b>interval</b> from 15 minutes up to 24 hours. Both together define fixed times of
        day: start 09:00 with a 6-hour interval means 09:00, 15:00, 21:00 and 03:00. The
        default is daily.</p>
        <p>A failed self-test is always logged and notified. A successful one is written to
        the event log at most once a day (and whenever it recovers from a failure), so a
        short interval does not bury the event log. While a UPS is on battery the self-test
        is skipped entirely — during an outage the countdown has priority. A restart does
        not repeat a self-test that already ran in the current slot.</p>
        <h3>Updating from version 2.x to 3.x</h3>
        <p>Download the current release package (<code>pve-usv-&lt;version&gt;.tar.gz</code>)
        from the <a href="https://github.com/ffind-dev/pve-ups/releases" target="_blank"
        rel="noopener">GitHub releases page</a> and upload it in the web UI under “Update” — the
        configuration is fully preserved. Two behaviour changes: e-mail notifications are
        gone (a previously configured SMTP entry is removed automatically on the next save;
        the webhook remains), and event/webhook texts are English as of 3.0.0.</p>
        <h3 id="docker">Docker deployment</h3>
        <p>As an alternative to the LXC install, a prebuilt image is published on every
        release to <a href="https://github.com/ffind-dev/pve-ups/pkgs/container/pve-ups"
        target="_blank" rel="noopener"><code>ghcr.io/ffind-dev/pve-ups</code></a>. A
        ready-made <code>docker-compose.example.yml</code> is in the
        <a href="https://github.com/ffind-dev/pve-ups" target="_blank"
        rel="noopener">repository</a>; the essentials are:</p>
<pre><code>services:
  pve-ups:
    image: ghcr.io/ffind-dev/pve-ups:latest
    container_name: pve-ups
    restart: unless-stopped
    ports: ["8080:8080"]
    environment:
      - TZ=Europe/Berlin
    volumes:
      - pve-ups-config:/etc/pve-usv    # config.yaml (secrets, 0600)
      - pve-ups-data:/var/lib/pve-usv  # events.db + engine state
volumes:
  pve-ups-config:
  pve-ups-data:</code></pre>
        <p>Then open <code>http://&lt;docker-host&gt;:8080</code> and run through the same
        wizard as with the LXC. Configuration and event log persist via the two mounted
        volumes, so <code>docker compose down</code> does not lose anything.</p>
        <p>Because there is no privileged companion process (no systemd) in the image, two
        things work differently there: updates are applied by pulling a new image tag and
        recreating the container (<code>docker compose pull &amp;&amp; docker compose up
        -d</code>) instead of the in-app uploader, and NTP/timezone are the Docker
        host's/orchestrator's responsibility rather than being set from the wizard — both
        areas are hidden in the web UI. Everything else (UPS polling, PVE/PBS shutdown,
        thresholds, webhook, self-test) is identical.</p>
        <div class="callout info">
          <span>Set <code>TZ</code> on the container. The <b>self-test start time</b> is
          interpreted in the container's local time, and without <code>TZ</code> the
          container runs in UTC — the timezone cannot be set from the web UI in Docker
          mode.</span>
        </div>
        <div class="callout warn">
          <span>If your own network lies within <code>172.17.0.0/16</code> –
          <code>172.31.0.0/16</code>, move Docker's default address pool <b>before</b>
          starting the container — Docker claims that range for its bridges, and the
          container would then no longer reach a UPS or a Proxmox host in it. In
          <code>/etc/docker/daemon.json</code>, e.g.
          <code>{"bip":"10.210.0.1/24","default-address-pools":[{"base":"10.211.0.0/16","size":24}]}</code>,
          then <code>systemctl restart docker</code>.</span>
        </div>
      </section>

      <section class="card" id="faq">
        <h2 class="sec"><span class="n">11</span> Troubleshooting</h2>
        <h3>Update stays in the queue</h3>
        <p>If an uploaded update stays at “⏳ Queued”, the queue drainer is not active on
        this instance. This happens once on boxes updated from a very old version. Run once
        inside the container (enables the service permanently):</p>
<pre><code>pct exec &lt;CTID&gt; -- systemctl start pve-usv-agent.service
# or directly inside the container:
systemctl start pve-usv-agent.service</code></pre>
        <h3>UPS unreachable / alarm</h3>
        <p>Check the address, credentials and the firewall between the appliance and the UPS
        source. “Test UPS” in the wizard shows the exact cause — unfold <b>Details per
        object</b> to see which object failed and why (see <a href="#snmp">UPS sources</a>).
        A communication loss alone never shuts anything down (fail-safe).</p>
        <h3>A threshold never fires</h3>
        <p>Not every device reports every value. Run “Test UPS”: if the device does not
        publish the remaining runtime or the charge, the test says so above the object table,
        and the matching threshold is permanently ineffective. Use “On battery longer than
        (s)” instead — that timer runs on the appliance's own clock.</p>
        <p>On an SNMP UPS, check the <b>MIB</b> setting as well. Many cards publish through
        their vendor MIB what they leave out of RFC 1628; <b>Automatic</b> finds that on its
        own, so this is only worth a look if the MIB was pinned by hand (see
        <a href="#snmp">UPS sources</a>).</p>
        <h3>An APC UPS does not work / answers nothing useful</h3>
        <p>Leave the <b>MIB</b> setting on <b>Automatic</b> — the APC PowerNet MIB is then
        used by itself. It is needed because Schneider supports RFC 1628 only on Network
        Management Card 2 (AP9630/AP9631/AP9635) from firmware
        <code>sumx</code>/<code>sy</code> v5.1.7 on, while the older NMC1 cards
        (AP9617/AP9618/AP9619) do not implement it at all. “Test UPS” shows which MIB was
        used and which objects each one answered.</p>
        <h3>NUT: “does not know a UPS with that name” or nothing answers</h3>
        <p>The UPS name must match the section name in upsd's <code>ups.conf</code>;
        <code>upsc -l &lt;host&gt;</code> lists the valid names. If nothing answers at all,
        upsd is most likely listening on localhost only — its <code>LISTEN</code> directive
        has to cover the interface the appliance connects to, and TCP&nbsp;3493 must be
        open.</p>
        <h3>SNMPv3 with encryption fails</h3>
        <p>If an authPriv user reports <i>“Ciphering services not available”</i> or the test
        points at missing encryption, the appliance is missing the Python package
        <code>cryptography</code>, which provides the DES/AES ciphers. Versions up to 3.0.0
        did not install it. <b>Updating the appliance fixes this</b> — the package comes
        along automatically. Two things worth knowing: it affects every privacy protocol,
        so switching from DES to AES does not help, and <b>authNoPriv</b> (authentication
        MD5/SHA, privacy “none”) keeps working in the meantime, because authentication does
        not need those ciphers.</p>
        <h3>Internal names: <code>pve-usv</code></h3>
        <p>The product name is PVE-UPS, but the service and paths are technically still
        called <code>pve-usv</code> — e.g. <code>systemctl status pve-usv</code>,
        <code>/etc/pve-usv/config.yaml</code> and <code>/var/lib/pve-usv/</code>. This is
        intentional and keeps updates of existing installations compatible.</p>
      </section>

      <section class="card" id="changelog">
        <h2 class="sec"><span class="n">12</span> Changelog (highlights)</h2>
        <p class="muted">Simplified, user-visible highlights. The full technical changelog
        lives in the <a href="https://github.com/ffind-dev/pve-ups/blob/main/CHANGELOG.md"
        target="_blank" rel="noopener">GitHub repository</a>.</p>

        <div class="cl-ver">3.3.0 <span class="date">2026</span></div>
        <ul>
          <li><b>APC UPS devices are supported properly</b>: an SNMP UPS can now be read
          through a <b>vendor MIB</b> instead of RFC 1628, the first one being <b>APC
          PowerNet</b>. This covers APC cards that RFC 1628 cannot reach at all — the older
          NMC1 (AP9617/AP9618/AP9619) — as well as NMC2 cards on firmware below sumx/sy
          v5.1.7. See <a href="#snmp">UPS sources</a>.</li>
          <li>The new <b>MIB</b> setting defaults to <b>Automatic</b> and needs no attention:
          existing UPS entries get it on update, and a UPS moves to its vendor MIB by itself
          as soon as it answers there.</li>
          <li>Cards that support both get <b>more accurate readings</b>: PowerNet reports the
          remaining runtime in hundredths of a second instead of whole minutes, and it marks
          a <b>self-test</b> as such — RFC 1628 cannot tell one apart from a real outage.</li>
          <li><b>The UPS test explains itself</b>: in Automatic mode it lists both MIBs, says
          which one it settled on and why, and the dashboard names the MIB in use.</li>
        </ul>

        <div class="cl-ver">3.2.0 <span class="date">2026</span></div>
        <ul>
          <li><b>UPS devices without a network card</b> can now be monitored: a UPS entry is
          read either via SNMP as before, or through a <b>NUT server</b> — which is how USB
          and serial UPS devices are reached. Both kinds can be mixed in one instance. See
          <a href="#snmp">UPS sources</a>.</li>
          <li>PVE-UPS stays a strictly read-only NUT client — no <code>upsmon</code>, no
          shutdown scripts, no config files. The decision stays in the appliance.</li>
          <li><b>The UPS test names dead thresholds</b>: if a device reports neither the
          remaining runtime nor the charge, the test says so instead of leaving a threshold
          that silently never fires.</li>
          <li>A NUT server serving stale data (its driver crashed) counts as unreachable —
          an alarm, never a shutdown, and never mistaken for “on mains”.</li>
        </ul>

        <div class="cl-ver">3.1.0 <span class="date">2026</span></div>
        <ul>
          <li><b>SNMPv3 with encryption now works.</b> An authPriv user failed with
          “Ciphering services not available” up to and including 3.0.0 — a missing
          dependency, which the update installs along the way. See
          <a href="#faq">Troubleshooting</a>.</li>
          <li><b>Docker deployment</b> as an alternative to the LXC: a prebuilt image is
          published with every release. See <a href="#docker">Docker deployment</a>.</li>
          <li><b>SNMP test with details per object</b>: each RFC 1628 object with its value
          or the reason it is missing, so wrong credentials, a blocked port and an
          incomplete UPS are told apart at a glance.</li>
          <li><b>Self-test with an interval</b>: the time of day becomes a start time, with
          a repeat from 15 minutes up to 24 hours. Existing installations keep their daily
          cadence.</li>
        </ul>

        <div class="cl-ver">3.0.0 <span class="date">2026</span></div>
        <ul>
          <li><b>First public release</b> on GitHub under the name <b>PVE-UPS</b>
          (service/path names stay <code>pve-usv</code> internally).</li>
          <li><b>Bilingual web UI</b>: English (default) and German, picked automatically
          from the browser language; user manual in both languages.</li>
          <li>Event log, webhook messages and API messages uniformly <b>English</b>.</li>
          <li><b>E-mail notifications removed</b> — the webhook covers notifications;
          existing SMTP entries are discarded automatically on update.</li>
          <li>Installation and updates directly via <b>GitHub releases</b> (install
          one-liner, update by package upload in the web UI; seamless from 2.x).</li>
        </ul>
      </section>
    </main>
  </div>

  <footer>
    © 2026 Florian Finder · PVE-UPS ·
    <a href="https://github.com/ffind-dev/pve-ups" target="_blank" rel="noopener">Project on GitHub</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/releases" target="_blank" rel="noopener">Releases</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/issues" target="_blank" rel="noopener">Report an issue</a> ·
    <a href="https://github.com/ffind-dev/pve-ups/security/policy" target="_blank" rel="noopener">Report a vulnerability</a>
    <br><span class="muted">Developed with AI assistance.</span>
  </footer>

  <script>
    // Reuse the app's theme (same localStorage key as app.js).
    // Toggle order: auto -> light -> dark -> auto.
    (function () {
      var KEY = "pve-usv-theme";
      var root = document.documentElement;
      var lbl = document.getElementById("themeLbl");
      var names = { auto: "Auto", light: "Light", dark: "Dark" };
      function apply(t) {
        if (t !== "light" && t !== "dark") t = "auto";
        root.setAttribute("data-theme", t);
        if (lbl) lbl.textContent = names[t];
      }
      apply(localStorage.getItem(KEY) || "auto");
      document.getElementById("themeBtn").addEventListener("click", function () {
        var cur = localStorage.getItem(KEY) || "auto";
        var next = cur === "auto" ? "light" : cur === "light" ? "dark" : "auto";
        localStorage.setItem(KEY, next);
        apply(next);
      });
    })();
  </script>
</body>
</html>
